<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_4" xmlns:slt="http://www.powsybl.org/schema/iidm/ext/slack_terminal/1_0" id="IEEE_118_bus" caseDate="2016-01-01T10:00:00.000+02:00" forecastDistance="0" sourceFormat="PSS/E">
    <iidm:substation id="S14">
        <iidm:voltageLevel id="VL1" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B1" name="Riversde    " v="0.955" angle="10.9828"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B1-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.955" targetQ="-3.104" bus="B1" connectableBus="B1">
                <iidm:minMaxReactiveLimits minQ="-5.0" maxQ="15.0"/>
            </iidm:generator>
            <iidm:load id="B1-L1 " loadType="UNDEFINED" p0="51.0" q0="27.0" bus="B1" connectableBus="B1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S19">
        <iidm:voltageLevel id="VL2" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B2" name="Pokagon     " v="0.97139" angle="11.5228"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B2-L1 " loadType="UNDEFINED" p0="20.0" q0="9.0" bus="B2" connectableBus="B2"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S17">
        <iidm:voltageLevel id="VL3" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B3" name="HickryCk    " v="0.96769" angle="11.8662"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B3-L1 " loadType="UNDEFINED" p0="39.0" q0="10.0" bus="B3" connectableBus="B3"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S23">
        <iidm:voltageLevel id="VL4" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B4" name="NwCarlsl    " v="0.998" angle="15.5836"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B4-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.998" targetQ="-15.005" bus="B4" connectableBus="B4">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B4-L1 " loadType="UNDEFINED" p0="39.0" q0="12.0" bus="B4" connectableBus="B4"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S21">
        <iidm:voltageLevel id="VL5" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B5" name="Olive       " v="1.00198" angle="16.0287"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B5-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B5" connectableBus="B5">
                <iidm:shuntLinearModel bPerSection="-40.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL8" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B8" name="Olive       " v="1.015" angle="21.0492"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B8-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.015" targetQ="62.758" bus="B8" connectableBus="B8">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B8-L1 " loadType="UNDEFINED" p0="28.0" q0="0.0" bus="B8" connectableBus="B8"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-8-5-1 " r="0.0" x="2.6700000000000004E-4" g="0.0" b="0.0" ratedU1="0.985" ratedU2="1.0" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    </iidm:substation>
    <iidm:substation id="S27">
        <iidm:voltageLevel id="VL6" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B6" name="Kankakee    " v="0.99" angle="13.3018"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B6-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.99" targetQ="15.93" bus="B6" connectableBus="B6">
                <iidm:minMaxReactiveLimits minQ="-13.0" maxQ="50.0"/>
            </iidm:generator>
            <iidm:load id="B6-L1 " loadType="UNDEFINED" p0="52.0" q0="22.0" bus="B6" connectableBus="B6"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S25">
        <iidm:voltageLevel id="VL7" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B7" name="JacksnRd    " v="0.98933" angle="12.8575"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B7-L1 " loadType="UNDEFINED" p0="19.0" q0="2.0" bus="B7" connectableBus="B7"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S29">
        <iidm:voltageLevel id="VL9" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B9" name="Bequine     " v="1.04292" angle="28.3033"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S63">
        <iidm:voltageLevel id="VL10" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B10" name="Breed       " v="1.05" angle="35.8842"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B10-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="450.0" targetV="1.05" targetQ="-51.042" bus="B10" connectableBus="B10">
                <iidm:minMaxReactiveLimits minQ="-147.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S66">
        <iidm:voltageLevel id="VL11" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B11" name="SouthBnd    " v="0.98509" angle="13.0161"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B11-L1 " loadType="UNDEFINED" p0="70.0" q0="23.0" bus="B11" connectableBus="B11"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S69">
        <iidm:voltageLevel id="VL12" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B12" name="TwinBrch    " v="0.99" angle="12.4993"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B12-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="85.0" targetV="0.99" targetQ="91.274" bus="B12" connectableBus="B12">
                <iidm:minMaxReactiveLimits minQ="-35.0" maxQ="120.0"/>
            </iidm:generator>
            <iidm:load id="B12-L1 " loadType="UNDEFINED" p0="47.0" q0="10.0" bus="B12" connectableBus="B12"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S51">
        <iidm:voltageLevel id="VL13" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B13" name="Concord     " v="0.9683" angle="11.6412"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B13-L1 " loadType="UNDEFINED" p0="34.0" q0="16.0" bus="B13" connectableBus="B13"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S52">
        <iidm:voltageLevel id="VL14" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B14" name="GoshenJt    " v="0.98359" angle="11.7831"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B14-L1 " loadType="UNDEFINED" p0="14.0" q0="1.0" bus="B14" connectableBus="B14"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S53">
        <iidm:voltageLevel id="VL15" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B15" name="FtWayne     " v="0.97" angle="11.4894"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B15-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.97" targetQ="3.06" bus="B15" connectableBus="B15">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="30.0"/>
            </iidm:generator>
            <iidm:load id="B15-L1 " loadType="UNDEFINED" p0="90.0" q0="30.0" bus="B15" connectableBus="B15"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S54">
        <iidm:voltageLevel id="VL16" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B16" name="N. E.       " v="0.98391" angle="12.1978"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B16-L1 " loadType="UNDEFINED" p0="25.0" q0="10.0" bus="B16" connectableBus="B16"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S55">
        <iidm:voltageLevel id="VL17" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B17" name="Sorenson    " v="0.99513" angle="14.0056"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B17-L1 " loadType="UNDEFINED" p0="11.0" q0="3.0" bus="B17" connectableBus="B17"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL30" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B30" name="Sorenson    " v="0.98552" angle="19.0402"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-30-17-1 " r="0.0" x="3.88E-4" g="0.0" b="0.0" ratedU1="0.96" ratedU2="1.0" bus1="B30" connectableBus1="B30" voltageLevelId1="VL30" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    </iidm:substation>
    <iidm:substation id="S56">
        <iidm:voltageLevel id="VL18" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B18" name="McKinley    " v="0.973" angle="11.792"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B18-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.973" targetQ="25.532" bus="B18" connectableBus="B18">
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="50.0"/>
            </iidm:generator>
            <iidm:load id="B18-L1 " loadType="UNDEFINED" p0="60.0" q0="34.0" bus="B18" connectableBus="B18"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S57">
        <iidm:voltageLevel id="VL19" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B19" name="Lincoln     " v="0.96343" angle="11.3074"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B19-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.962" targetQ="-8.0" bus="B19" connectableBus="B19">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B19-L1 " loadType="UNDEFINED" p0="45.0" q0="25.0" bus="B19" connectableBus="B19"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S40">
        <iidm:voltageLevel id="VL20" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B20" name="Adams       " v="0.95806" angle="12.1872"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B20-L1 " loadType="UNDEFINED" p0="18.0" q0="3.0" bus="B20" connectableBus="B20"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S42">
        <iidm:voltageLevel id="VL21" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B21" name="Jay         " v="0.95862" angle="13.7751"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B21-L1 " loadType="UNDEFINED" p0="14.0" q0="8.0" bus="B21" connectableBus="B21"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S44">
        <iidm:voltageLevel id="VL22" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B22" name="Randolph    " v="0.96965" angle="16.3296"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B22-L1 " loadType="UNDEFINED" p0="10.0" q0="5.0" bus="B22" connectableBus="B22"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S46">
        <iidm:voltageLevel id="VL23" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B23" name="CollCrnr    " v="0.99966" angle="21.2503"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B23-L1 " loadType="UNDEFINED" p0="7.0" q0="3.0" bus="B23" connectableBus="B23"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S34">
        <iidm:voltageLevel id="VL24" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B24" name="Trenton     " v="0.992" angle="21.1181"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B24-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.992" targetQ="-15.282" bus="B24" connectableBus="B24">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B24-L1 " loadType="UNDEFINED" p0="13.0" q0="0.0" bus="B24" connectableBus="B24"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S35">
        <iidm:voltageLevel id="VL25" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B25" name="TannrsCk    " v="1.05" angle="28.1844"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B25-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="220.0" targetV="1.05" targetQ="49.798" bus="B25" connectableBus="B25">
                <iidm:minMaxReactiveLimits minQ="-47.0" maxQ="140.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL26" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B26" name="TannrsCk    " v="1.015" angle="29.965"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B26-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="314.0" targetV="1.015" targetQ="9.905" bus="B26" connectableBus="B26">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-26-25-1 " r="0.0" x="3.8199999999999996E-4" g="0.0" b="0.0" ratedU1="0.96" ratedU2="1.0" bus1="B26" connectableBus1="B26" voltageLevelId1="VL26" bus2="B25" connectableBus2="B25" voltageLevelId2="VL25"/>
    </iidm:substation>
    <iidm:substation id="S36">
        <iidm:voltageLevel id="VL27" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B27" name="Madison     " v="0.968" angle="15.6126"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B27-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.968" targetQ="2.831" bus="B27" connectableBus="B27">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B27-L1 " loadType="UNDEFINED" p0="71.0" q0="13.0" bus="B27" connectableBus="B27"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S37">
        <iidm:voltageLevel id="VL28" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B28" name="Mullin      " v="0.96157" angle="13.888"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B28-L1 " loadType="UNDEFINED" p0="17.0" q0="7.0" bus="B28" connectableBus="B28"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S38">
        <iidm:voltageLevel id="VL29" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B29" name="Grant       " v="0.96322" angle="12.8956"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B29-L1 " loadType="UNDEFINED" p0="24.0" q0="4.0" bus="B29" connectableBus="B29"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S90">
        <iidm:voltageLevel id="VL31" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B31" name="DeerCrk     " v="0.967" angle="13.0125"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B31-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="7.0" targetV="0.967" targetQ="31.976" bus="B31" connectableBus="B31">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B31-L1 " loadType="UNDEFINED" p0="43.0" q0="27.0" bus="B31" connectableBus="B31"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S91">
        <iidm:voltageLevel id="VL32" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B32" name="Delaware    " v="0.96359" angle="15.06"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B32-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.963" targetQ="-14.0" bus="B32" connectableBus="B32">
                <iidm:minMaxReactiveLimits minQ="-14.0" maxQ="42.0"/>
            </iidm:generator>
            <iidm:load id="B32-L1 " loadType="UNDEFINED" p0="59.0" q0="23.0" bus="B32" connectableBus="B32"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S92">
        <iidm:voltageLevel id="VL33" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B33" name="Haviland    " v="0.97156" angle="10.8645"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B33-L1 " loadType="UNDEFINED" p0="23.0" q0="9.0" bus="B33" connectableBus="B33"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S93">
        <iidm:voltageLevel id="VL34" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B34" name="Rockhill    " v="0.98586" angle="11.5065"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B34-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.984" targetQ="-8.0" bus="B34" connectableBus="B34">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B34-L1 " loadType="UNDEFINED" p0="59.0" q0="26.0" bus="B34" connectableBus="B34"/>
            <iidm:shunt id="B34-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B34" connectableBus="B34">
                <iidm:shuntLinearModel bPerSection="14.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S86">
        <iidm:voltageLevel id="VL35" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B35" name="WestLima    " v="0.98068" angle="11.0793"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B35-L1 " loadType="UNDEFINED" p0="33.0" q0="9.0" bus="B35" connectableBus="B35"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S87">
        <iidm:voltageLevel id="VL36" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B36" name="Sterling    " v="0.98" angle="11.0837"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B36-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.98" targetQ="-1.252" bus="B36" connectableBus="B36">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B36-L1 " loadType="UNDEFINED" p0="31.0" q0="17.0" bus="B36" connectableBus="B36"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S88">
        <iidm:voltageLevel id="VL37" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B37" name="EastLima    " v="0.99198" angle="11.9703"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B37-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B37" connectableBus="B37">
                <iidm:shuntLinearModel bPerSection="-25.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL38" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B38" name="EastLima    " v="0.96198" angle="17.1072"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-38-37-1 " r="0.0" x="3.75E-4" g="0.0" b="0.0" ratedU1="0.935" ratedU2="1.0" bus1="B38" connectableBus1="B38" voltageLevelId1="VL38" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    </iidm:substation>
    <iidm:substation id="S89">
        <iidm:voltageLevel id="VL39" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B39" name="NwLibrty    " v="0.97045" angle="8.5978"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B39-L1 " loadType="UNDEFINED" p0="27.0" q0="11.0" bus="B39" connectableBus="B39"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S75">
        <iidm:voltageLevel id="VL40" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B40" name="West End    " v="0.97" angle="7.524"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B40-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.97" targetQ="26.886" bus="B40" connectableBus="B40">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B40-L1 " loadType="UNDEFINED" p0="66.0" q0="23.0" bus="B40" connectableBus="B40"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S76">
        <iidm:voltageLevel id="VL41" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B41" name="S.Tiffin    " v="0.96683" angle="7.0779"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B41-L1 " loadType="UNDEFINED" p0="37.0" q0="10.0" bus="B41" connectableBus="B41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S77">
        <iidm:voltageLevel id="VL42" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B42" name="Howard      " v="0.985" angle="8.6734"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B42-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.985" targetQ="41.004" bus="B42" connectableBus="B42">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B42-L1 " loadType="UNDEFINED" p0="96.0" q0="23.0" bus="B42" connectableBus="B42"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S78">
        <iidm:voltageLevel id="VL43" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B43" name="S.Kenton    " v="0.97848" angle="11.4604"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B43-L1 " loadType="UNDEFINED" p0="18.0" q0="7.0" bus="B43" connectableBus="B43"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S79">
        <iidm:voltageLevel id="VL44" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B44" name="WMVernon    " v="0.98501" angle="13.946"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B44-L1 " loadType="UNDEFINED" p0="16.0" q0="8.0" bus="B44" connectableBus="B44"/>
            <iidm:shunt id="B44-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B44" connectableBus="B44">
                <iidm:shuntLinearModel bPerSection="10.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S80">
        <iidm:voltageLevel id="VL45" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B45" name="N.Newark    " v="0.98665" angle="15.7768"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B45-L1 " loadType="UNDEFINED" p0="53.0" q0="22.0" bus="B45" connectableBus="B45"/>
            <iidm:shunt id="B45-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B45" connectableBus="B45">
                <iidm:shuntLinearModel bPerSection="10.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S71">
        <iidm:voltageLevel id="VL46" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B46" name="W.Lancst    " v="1.005" angle="18.5827"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B46-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="19.0" targetV="1.005" targetQ="-5.231" bus="B46" connectableBus="B46">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B46-L1 " loadType="UNDEFINED" p0="28.0" q0="10.0" bus="B46" connectableBus="B46"/>
            <iidm:shunt id="B46-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B46" connectableBus="B46">
                <iidm:shuntLinearModel bPerSection="10.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S72">
        <iidm:voltageLevel id="VL47" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B47" name="Crooksvl    " v="1.01705" angle="20.8051"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B47-L1 " loadType="UNDEFINED" p0="34.0" q0="0.0" bus="B47" connectableBus="B47"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S73">
        <iidm:voltageLevel id="VL48" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B48" name="Zanesvll    " v="1.02063" angle="20.0253"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B48-L1 " loadType="UNDEFINED" p0="20.0" q0="11.0" bus="B48" connectableBus="B48"/>
            <iidm:shunt id="B48-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B48" connectableBus="B48">
                <iidm:shuntLinearModel bPerSection="15.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S74">
        <iidm:voltageLevel id="VL49" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B49" name="Philo       " v="1.025" angle="21.0284"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B49-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="204.0" targetV="1.025" targetQ="115.647" bus="B49" connectableBus="B49">
                <iidm:minMaxReactiveLimits minQ="-85.0" maxQ="210.0"/>
            </iidm:generator>
            <iidm:load id="B49-L1 " loadType="UNDEFINED" p0="87.0" q0="30.0" bus="B49" connectableBus="B49"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S103">
        <iidm:voltageLevel id="VL50" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B50" name="WCambrdg    " v="1.00108" angle="18.9894"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B50-L1 " loadType="UNDEFINED" p0="17.0" q0="4.0" bus="B50" connectableBus="B50"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S104">
        <iidm:voltageLevel id="VL51" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B51" name="Newcmrst    " v="0.96688" angle="16.3703"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B51-L1 " loadType="UNDEFINED" p0="17.0" q0="8.0" bus="B51" connectableBus="B51"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S105">
        <iidm:voltageLevel id="VL52" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B52" name="SCoshoct    " v="0.95682" angle="15.4169"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B52-L1 " loadType="UNDEFINED" p0="18.0" q0="5.0" bus="B52" connectableBus="B52"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S106">
        <iidm:voltageLevel id="VL53" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B53" name="Wooster     " v="0.94598" angle="14.4419"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B53-L1 " loadType="UNDEFINED" p0="23.0" q0="11.0" bus="B53" connectableBus="B53"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S107">
        <iidm:voltageLevel id="VL54" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B54" name="Torrey      " v="0.955" angle="15.3537"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B54-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="48.0" targetV="0.955" targetQ="3.902" bus="B54" connectableBus="B54">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B54-L1 " loadType="UNDEFINED" p0="113.0" q0="32.0" bus="B54" connectableBus="B54"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S108">
        <iidm:voltageLevel id="VL55" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B55" name="Wagenhls    " v="0.952" angle="15.0637"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B55-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.952" targetQ="4.664" bus="B55" connectableBus="B55">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B55-L1 " loadType="UNDEFINED" p0="63.0" q0="22.0" bus="B55" connectableBus="B55"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S109">
        <iidm:voltageLevel id="VL56" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B56" name="Sunnysde    " v="0.954" angle="15.2504"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B56-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.954" targetQ="-2.286" bus="B56" connectableBus="B56">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="15.0"/>
            </iidm:generator>
            <iidm:load id="B56-L1 " loadType="UNDEFINED" p0="84.0" q0="18.0" bus="B56" connectableBus="B56"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S101">
        <iidm:voltageLevel id="VL57" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B57" name="WNwPhil1    " v="0.97058" angle="16.4552"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B57-L1 " loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B57" connectableBus="B57"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S102">
        <iidm:voltageLevel id="VL58" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B58" name="WNwPhil2    " v="0.95904" angle="15.5984"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B58-L1 " loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B58" connectableBus="B58"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S98">
        <iidm:voltageLevel id="VL59" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B59" name="Tidd        " v="0.985" angle="19.453"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B59-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="155.0" targetV="0.985" targetQ="76.834" bus="B59" connectableBus="B59">
                <iidm:minMaxReactiveLimits minQ="-60.0" maxQ="180.0"/>
            </iidm:generator>
            <iidm:load id="B59-L1 " loadType="UNDEFINED" p0="277.0" q0="113.0" bus="B59" connectableBus="B59"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL63" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B63" name="Tidd        " v="0.96874" angle="22.8316"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-63-59-1 " r="0.0" x="3.8600000000000006E-4" g="0.0" b="0.0" ratedU1="0.96" ratedU2="1.0" bus1="B63" connectableBus1="B63" voltageLevelId1="VL63" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    </iidm:substation>
    <iidm:substation id="S95">
        <iidm:voltageLevel id="VL60" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B60" name="SWKammer    " v="0.99316" angle="23.2343"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B60-L1 " loadType="UNDEFINED" p0="78.0" q0="3.0" bus="B60" connectableBus="B60"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S96">
        <iidm:voltageLevel id="VL61" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B61" name="W.Kammer    " v="0.995" angle="24.1257"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B61-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="160.0" targetV="0.995" targetQ="-40.394" bus="B61" connectableBus="B61">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL64" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B64" name="Kammer      " v="0.98374" angle="24.5973"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-64-61-1 " r="0.0" x="2.68E-4" g="0.0" b="0.0" ratedU1="0.985" ratedU2="1.0" bus1="B64" connectableBus1="B64" voltageLevelId1="VL64" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    </iidm:substation>
    <iidm:substation id="S97">
        <iidm:voltageLevel id="VL62" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B62" name="Natrium     " v="0.998" angle="23.5091"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B62-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.998" targetQ="1.259" bus="B62" connectableBus="B62">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="20.0"/>
            </iidm:generator>
            <iidm:load id="B62-L1 " loadType="UNDEFINED" p0="77.0" q0="14.0" bus="B62" connectableBus="B62"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S99">
        <iidm:voltageLevel id="VL65" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B65" name="Muskngum    " v="1.005" angle="27.7224"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B65-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="391.0" targetV="1.005" targetQ="80.812" bus="B65" connectableBus="B65">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL66" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B66" name="Muskngum    " v="1.05" angle="27.5634"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B66-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="392.0" targetV="1.05" targetQ="-1.951" bus="B66" connectableBus="B66">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="B66-L1 " loadType="UNDEFINED" p0="39.0" q0="18.0" bus="B66" connectableBus="B66"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-65-66-1 " r="0.0" x="3.7E-4" g="0.0" b="0.0" ratedU1="0.935" ratedU2="1.0" bus1="B65" connectableBus1="B65" voltageLevelId1="VL65" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    </iidm:substation>
    <iidm:substation id="S100">
        <iidm:voltageLevel id="VL67" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B67" name="Summerfl    " v="1.01968" angle="24.9235"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B67-L1 " loadType="UNDEFINED" p0="28.0" q0="7.0" bus="B67" connectableBus="B67"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S94">
        <iidm:voltageLevel id="VL68" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B68" name="Sporn       " v="1.00325" angle="27.6013"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL69" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B69" name="Sporn       " v="1.035" angle="30.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B69-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="513.388" targetV="1.035" targetQ="-82.378" bus="B69" connectableBus="B69">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-68-69-1 " r="0.0" x="3.7E-4" g="0.0" b="0.0" ratedU1="0.935" ratedU2="1.0" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
    </iidm:substation>
    <iidm:substation id="S10">
        <iidm:voltageLevel id="VL70" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B70" name="Portsmth    " v="0.984" angle="22.6205"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B70-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.984" targetQ="9.664" bus="B70" connectableBus="B70">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="32.0"/>
            </iidm:generator>
            <iidm:load id="B70-L1 " loadType="UNDEFINED" p0="66.0" q0="20.0" bus="B70" connectableBus="B70"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S12">
        <iidm:voltageLevel id="VL71" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B71" name="NPortsmt    " v="0.98684" angle="22.2096"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S13">
        <iidm:voltageLevel id="VL72" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B72" name="Hillsbro    " v="0.98" angle="21.112"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B72-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.98" targetQ="-11.13" bus="B72" connectableBus="B72">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B72-L1 " loadType="UNDEFINED" p0="12.0" q0="0.0" bus="B72" connectableBus="B72"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S15">
        <iidm:voltageLevel id="VL73" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B73" name="Sargents    " v="0.991" angle="21.9981"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B73-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.991" targetQ="9.651" bus="B73" connectableBus="B73">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B73-L1 " loadType="UNDEFINED" p0="6.0" q0="0.0" bus="B73" connectableBus="B73"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S16">
        <iidm:voltageLevel id="VL74" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B74" name="Bellefnt    " v="0.958" angle="21.6718"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B74-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.958" targetQ="-5.628" bus="B74" connectableBus="B74">
                <iidm:minMaxReactiveLimits minQ="-6.0" maxQ="9.0"/>
            </iidm:generator>
            <iidm:load id="B74-L1 " loadType="UNDEFINED" p0="68.0" q0="27.0" bus="B74" connectableBus="B74"/>
            <iidm:shunt id="B74-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B74" connectableBus="B74">
                <iidm:shuntLinearModel bPerSection="12.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S18">
        <iidm:voltageLevel id="VL75" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B75" name="SthPoint    " v="0.96733" angle="22.9337"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B75-L1 " loadType="UNDEFINED" p0="47.0" q0="11.0" bus="B75" connectableBus="B75"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S20">
        <iidm:voltageLevel id="VL76" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B76" name="Darrah      " v="0.943" angle="21.8042"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B76-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.943" targetQ="5.269" bus="B76" connectableBus="B76">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B76-L1 " loadType="UNDEFINED" p0="68.0" q0="36.0" bus="B76" connectableBus="B76"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S22">
        <iidm:voltageLevel id="VL77" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B77" name="Turner      " v="1.006" angle="26.7587"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B77-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.006" targetQ="11.943" bus="B77" connectableBus="B77">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="70.0"/>
            </iidm:generator>
            <iidm:load id="B77-L1 " loadType="UNDEFINED" p0="61.0" q0="28.0" bus="B77" connectableBus="B77"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S24">
        <iidm:voltageLevel id="VL78" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B78" name="Chemical    " v="1.00342" angle="26.4549"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B78-L1 " loadType="UNDEFINED" p0="71.0" q0="26.0" bus="B78" connectableBus="B78"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S11">
        <iidm:voltageLevel id="VL79" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B79" name="CapitlHl    " v="1.00922" angle="26.7541"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B79-L1 " loadType="UNDEFINED" p0="39.0" q0="32.0" bus="B79" connectableBus="B79"/>
            <iidm:shunt id="B79-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B79" connectableBus="B79">
                <iidm:shuntLinearModel bPerSection="20.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S1">
        <iidm:voltageLevel id="VL80" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B80" name="CabinCrk    " v="1.04" angle="28.9999"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B80-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="477.0" targetV="1.04" targetQ="105.05" bus="B80" connectableBus="B80">
                <iidm:minMaxReactiveLimits minQ="-165.0" maxQ="280.0"/>
            </iidm:generator>
            <iidm:load id="B80-L1 " loadType="UNDEFINED" p0="130.0" q0="26.0" bus="B80" connectableBus="B80"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL81" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B81" name="Kanawha     " v="0.99681" angle="28.1508"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-81-80-1 " r="0.0" x="3.7E-4" g="0.0" b="0.0" ratedU1="0.935" ratedU2="1.0" bus1="B81" connectableBus1="B81" voltageLevelId1="VL81" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    </iidm:substation>
    <iidm:substation id="S2">
        <iidm:voltageLevel id="VL82" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B82" name="Logan       " v="0.98874" angle="27.2804"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B82-L1 " loadType="UNDEFINED" p0="54.0" q0="27.0" bus="B82" connectableBus="B82"/>
            <iidm:shunt id="B82-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B82" connectableBus="B82">
                <iidm:shuntLinearModel bPerSection="20.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S3">
        <iidm:voltageLevel id="VL83" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B83" name="Sprigg      " v="0.98452" angle="28.4707"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B83-L1 " loadType="UNDEFINED" p0="20.0" q0="10.0" bus="B83" connectableBus="B83"/>
            <iidm:shunt id="B83-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B83" connectableBus="B83">
                <iidm:shuntLinearModel bPerSection="10.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S4">
        <iidm:voltageLevel id="VL84" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B84" name="BetsyLne    " v="0.97975" angle="31.0046"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B84-L1 " loadType="UNDEFINED" p0="11.0" q0="7.0" bus="B84" connectableBus="B84"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S5">
        <iidm:voltageLevel id="VL85" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B85" name="BeaverCk    " v="0.985" angle="32.5588"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B85-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.985" targetQ="-5.768" bus="B85" connectableBus="B85">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B85-L1 " loadType="UNDEFINED" p0="24.0" q0="15.0" bus="B85" connectableBus="B85"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S6">
        <iidm:voltageLevel id="VL86" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B86" name="Hazard      " v="0.98669" angle="31.1894"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B86-L1 " loadType="UNDEFINED" p0="21.0" q0="10.0" bus="B86" connectableBus="B86"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S7">
        <iidm:voltageLevel id="VL87" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B87" name="Pinevlle    " v="1.015" angle="31.4486"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B87-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="4.0" targetV="1.015" targetQ="11.022" bus="B87" connectableBus="B87">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S8">
        <iidm:voltageLevel id="VL88" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B88" name="Fremont     " v="0.98746" angle="35.6902"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B88-L1 " loadType="UNDEFINED" p0="48.0" q0="10.0" bus="B88" connectableBus="B88"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S9">
        <iidm:voltageLevel id="VL89" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B89" name="ClinchRv    " v="1.005" angle="39.7458"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B89-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="607.0" targetV="1.005" targetQ="-11.794" bus="B89" connectableBus="B89">
                <iidm:minMaxReactiveLimits minQ="-210.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S48">
        <iidm:voltageLevel id="VL90" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B90" name="Holston     " v="0.985" angle="33.3411"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B90-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.985" targetQ="59.3" bus="B90" connectableBus="B90">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B90-L1 " loadType="UNDEFINED" p0="163.0" q0="42.0" bus="B90" connectableBus="B90"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S49">
        <iidm:voltageLevel id="VL91" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B91" name="HolstonT    " v="0.98" angle="33.3601"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B91-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.98" targetQ="-14.847" bus="B91" connectableBus="B91">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B91-L1 " loadType="UNDEFINED" p0="10.0" q0="0.0" bus="B91" connectableBus="B91"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S50">
        <iidm:voltageLevel id="VL92" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B92" name="Saltvlle    " v="0.99228" angle="33.8592"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B92-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.99" targetQ="-3.0" bus="B92" connectableBus="B92">
                <iidm:minMaxReactiveLimits minQ="-3.0" maxQ="9.0"/>
            </iidm:generator>
            <iidm:load id="B92-L1 " loadType="UNDEFINED" p0="65.0" q0="10.0" bus="B92" connectableBus="B92"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S58">
        <iidm:voltageLevel id="VL93" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B93" name="Tazewell    " v="0.98691" angle="30.8481"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B93-L1 " loadType="UNDEFINED" p0="12.0" q0="7.0" bus="B93" connectableBus="B93"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S59">
        <iidm:voltageLevel id="VL94" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B94" name="Switchbk    " v="0.99057" angle="28.6941"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B94-L1 " loadType="UNDEFINED" p0="30.0" q0="16.0" bus="B94" connectableBus="B94"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S60">
        <iidm:voltageLevel id="VL95" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B95" name="Caldwell    " v="0.98092" angle="27.7218"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B95-L1 " loadType="UNDEFINED" p0="42.0" q0="31.0" bus="B95" connectableBus="B95"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S61">
        <iidm:voltageLevel id="VL96" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B96" name="Baileysv    " v="0.99267" angle="27.5539"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B96-L1 " loadType="UNDEFINED" p0="38.0" q0="15.0" bus="B96" connectableBus="B96"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S62">
        <iidm:voltageLevel id="VL97" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B97" name="Sundial     " v="1.01137" angle="27.9264"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B97-L1 " loadType="UNDEFINED" p0="15.0" q0="9.0" bus="B97" connectableBus="B97"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S64">
        <iidm:voltageLevel id="VL98" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B98" name="Bradley     " v="1.02351" angle="27.4497"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B98-L1 " loadType="UNDEFINED" p0="34.0" q0="8.0" bus="B98" connectableBus="B98"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S67">
        <iidm:voltageLevel id="VL99" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B99" name="Hinton      " v="1.01" angle="27.0891"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B99-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.01" targetQ="-17.537" bus="B99" connectableBus="B99">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B99-L1 " loadType="UNDEFINED" p0="42.0" q0="0.0" bus="B99" connectableBus="B99"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S85">
        <iidm:voltageLevel id="VL100" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B100" name="Glen Lyn    " v="1.017" angle="28.0863"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B100-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="252.0" targetV="1.017" targetQ="110.058" bus="B100" connectableBus="B100">
                <iidm:minMaxReactiveLimits minQ="-50.0" maxQ="155.0"/>
            </iidm:generator>
            <iidm:load id="B100-L1 " loadType="UNDEFINED" p0="37.0" q0="18.0" bus="B100" connectableBus="B100"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S84">
        <iidm:voltageLevel id="VL101" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B101" name="Wythe       " v="0.99244" angle="29.6586"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B101-L1 " loadType="UNDEFINED" p0="22.0" q0="15.0" bus="B101" connectableBus="B101"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S83">
        <iidm:voltageLevel id="VL102" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B102" name="Smythe      " v="0.991" angle="32.356"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B102-L1 " loadType="UNDEFINED" p0="5.0" q0="3.0" bus="B102" connectableBus="B102"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S82">
        <iidm:voltageLevel id="VL103" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B103" name="Claytor     " v="1.00072" angle="24.4935"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B103-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="40.0" targetV="1.01" targetQ="40.0" bus="B103" connectableBus="B103">
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="40.0"/>
            </iidm:generator>
            <iidm:load id="B103-L1 " loadType="UNDEFINED" p0="23.0" q0="16.0" bus="B103" connectableBus="B103"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S81">
        <iidm:voltageLevel id="VL104" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B104" name="Hancock     " v="0.971" angle="21.7479"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B104-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.971" targetQ="5.643" bus="B104" connectableBus="B104">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B104-L1 " loadType="UNDEFINED" p0="38.0" q0="25.0" bus="B104" connectableBus="B104"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S47">
        <iidm:voltageLevel id="VL105" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B105" name="Roanoke     " v="0.96599" angle="20.6259"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B105-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.965" targetQ="-8.0" bus="B105" connectableBus="B105">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B105-L1 " loadType="UNDEFINED" p0="31.0" q0="26.0" bus="B105" connectableBus="B105"/>
            <iidm:shunt id="B105-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B105" connectableBus="B105">
                <iidm:shuntLinearModel bPerSection="20.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S45">
        <iidm:voltageLevel id="VL106" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B106" name="Cloverdl    " v="0.96179" angle="20.3778"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B106-L1 " loadType="UNDEFINED" p0="43.0" q0="16.0" bus="B106" connectableBus="B106"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S43">
        <iidm:voltageLevel id="VL107" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B107" name="Reusens     " v="0.952" angle="17.5878"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B107-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.952" targetQ="5.694" bus="B107" connectableBus="B107">
                <iidm:minMaxReactiveLimits minQ="-200.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="B107-L1 " loadType="UNDEFINED" p0="50.0" q0="12.0" bus="B107" connectableBus="B107"/>
            <iidm:shunt id="B107-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B107" connectableBus="B107">
                <iidm:shuntLinearModel bPerSection="6.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S41">
        <iidm:voltageLevel id="VL108" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B108" name="Blaine      " v="0.96681" angle="19.4352"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B108-L1 " loadType="UNDEFINED" p0="2.0" q0="1.0" bus="B108" connectableBus="B108"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S39">
        <iidm:voltageLevel id="VL109" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B109" name="Franklin    " v="0.96746" angle="18.9861"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B109-L1 " loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B109" connectableBus="B109"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S33">
        <iidm:voltageLevel id="VL110" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B110" name="Fieldale    " v="0.973" angle="18.1474"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B110-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.973" targetQ="4.854" bus="B110" connectableBus="B110">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B110-L1 " loadType="UNDEFINED" p0="39.0" q0="30.0" bus="B110" connectableBus="B110"/>
            <iidm:shunt id="B110-SH 1" sectionCount="1" voltageRegulatorOn="false" bus="B110" connectableBus="B110">
                <iidm:shuntLinearModel bPerSection="6.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S32">
        <iidm:voltageLevel id="VL111" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B111" name="DanRiver    " v="0.98" angle="19.7925"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B111-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="36.0" targetV="0.98" targetQ="-1.844" bus="B111" connectableBus="B111">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S31">
        <iidm:voltageLevel id="VL112" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B112" name="Danville    " v="0.975" angle="15.0482"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B112-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.975" targetQ="41.512" bus="B112" connectableBus="B112">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
            <iidm:load id="B112-L1 " loadType="UNDEFINED" p0="68.0" q0="13.0" bus="B112" connectableBus="B112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S30">
        <iidm:voltageLevel id="VL113" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B113" name="Deer Crk    " v="0.993" angle="14.0037"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B113-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.993" targetQ="6.323" bus="B113" connectableBus="B113">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="B113-L1 " loadType="UNDEFINED" p0="6.0" q0="0.0" bus="B113" connectableBus="B113"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S28">
        <iidm:voltageLevel id="VL114" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B114" name="WMedford    " v="0.96044" angle="14.7298"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B114-L1 " loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B114" connectableBus="B114"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S26">
        <iidm:voltageLevel id="VL115" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B115" name="Medford     " v="0.96032" angle="14.7221"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B115-L1 " loadType="UNDEFINED" p0="22.0" q0="7.0" bus="B115" connectableBus="B115"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S70">
        <iidm:voltageLevel id="VL116" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B116" name="KygerCrk    " v="1.005" angle="27.1664"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B116-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.005" targetQ="51.324" bus="B116" connectableBus="B116">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
            </iidm:generator>
            <iidm:load id="B116-L1 " loadType="UNDEFINED" p0="184.0" q0="0.0" bus="B116" connectableBus="B116"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S68">
        <iidm:voltageLevel id="VL117" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B117" name="Corey       " v="0.97382" angle="10.9583"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B117-L1 " loadType="UNDEFINED" p0="20.0" q0="8.0" bus="B117" connectableBus="B117"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S65">
        <iidm:voltageLevel id="VL118" nominalV="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B118" name="WHuntngd    " v="0.94944" angle="21.9462"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B118-L1 " loadType="UNDEFINED" p0="33.0" q0="15.0" bus="B118" connectableBus="B118"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="L-1-2-1 " r="3.03E-4" x="9.99E-4" g1="0.0" b1="1.27" g2="0.0" b2="1.27" bus1="B1" connectableBus1="B1" voltageLevelId1="VL1" bus2="B2" connectableBus2="B2" voltageLevelId2="VL2"/>
    <iidm:line id="L-1-3-1 " r="1.29E-4" x="4.24E-4" g1="0.0" b1="0.541" g2="0.0" b2="0.541" bus1="B1" connectableBus1="B1" voltageLevelId1="VL1" bus2="B3" connectableBus2="B3" voltageLevelId2="VL3"/>
    <iidm:line id="L-2-12-1 " r="1.8700000000000002E-4" x="6.16E-4" g1="0.0" b1="0.786" g2="0.0" b2="0.786" bus1="B2" connectableBus1="B2" voltageLevelId1="VL2" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L-3-5-1 " r="2.41E-4" x="0.00108" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" bus1="B3" connectableBus1="B3" voltageLevelId1="VL3" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    <iidm:line id="L-3-12-1 " r="4.84E-4" x="0.0016" g1="0.0" b1="2.03" g2="0.0" b2="2.03" bus1="B3" connectableBus1="B3" voltageLevelId1="VL3" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L-4-5-1 " r="1.76E-5" x="7.979999999999999E-5" g1="0.0" b1="0.105" g2="0.0" b2="0.105" bus1="B4" connectableBus1="B4" voltageLevelId1="VL4" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    <iidm:line id="L-4-11-1 " r="2.0899999999999998E-4" x="6.88E-4" g1="0.0" b1="0.874" g2="0.0" b2="0.874" bus1="B4" connectableBus1="B4" voltageLevelId1="VL4" bus2="B11" connectableBus2="B11" voltageLevelId2="VL11"/>
    <iidm:line id="L-5-6-1 " r="1.19E-4" x="5.4E-4" g1="0.0" b1="0.713" g2="0.0" b2="0.713" bus1="B5" connectableBus1="B5" voltageLevelId1="VL5" bus2="B6" connectableBus2="B6" voltageLevelId2="VL6"/>
    <iidm:line id="L-5-11-1 " r="2.0299999999999997E-4" x="6.82E-4" g1="0.0" b1="0.869" g2="0.0" b2="0.869" bus1="B5" connectableBus1="B5" voltageLevelId1="VL5" bus2="B11" connectableBus2="B11" voltageLevelId2="VL11"/>
    <iidm:line id="L-6-7-1 " r="4.5900000000000004E-5" x="2.08E-4" g1="0.0" b1="0.27499999999999997" g2="0.0" b2="0.27499999999999997" bus1="B6" connectableBus1="B6" voltageLevelId1="VL6" bus2="B7" connectableBus2="B7" voltageLevelId2="VL7"/>
    <iidm:line id="L-7-12-1 " r="8.62E-5" x="3.4E-4" g1="0.0" b1="0.437" g2="0.0" b2="0.437" bus1="B7" connectableBus1="B7" voltageLevelId1="VL7" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L-8-9-1 " r="2.44E-5" x="3.05E-4" g1="0.0" b1="58.099999999999994" g2="0.0" b2="58.099999999999994" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B9" connectableBus2="B9" voltageLevelId2="VL9"/>
    <iidm:line id="L-8-30-1 " r="4.31E-5" x="5.04E-4" g1="0.0" b1="25.7" g2="0.0" b2="25.7" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B30" connectableBus2="B30" voltageLevelId2="VL30"/>
    <iidm:line id="L-9-10-1 " r="2.5799999999999997E-5" x="3.22E-4" g1="0.0" b1="61.5" g2="0.0" b2="61.5" bus1="B9" connectableBus1="B9" voltageLevelId1="VL9" bus2="B10" connectableBus2="B10" voltageLevelId2="VL10"/>
    <iidm:line id="L-11-12-1 " r="5.95E-5" x="1.96E-4" g1="0.0" b1="0.251" g2="0.0" b2="0.251" bus1="B11" connectableBus1="B11" voltageLevelId1="VL11" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L-11-13-1 " r="2.225E-4" x="7.31E-4" g1="0.0" b1="0.938" g2="0.0" b2="0.938" bus1="B11" connectableBus1="B11" voltageLevelId1="VL11" bus2="B13" connectableBus2="B13" voltageLevelId2="VL13"/>
    <iidm:line id="L-12-14-1 " r="2.15E-4" x="7.07E-4" g1="0.0" b1="0.9079999999999999" g2="0.0" b2="0.9079999999999999" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B14" connectableBus2="B14" voltageLevelId2="VL14"/>
    <iidm:line id="L-12-16-1 " r="2.12E-4" x="8.34E-4" g1="0.0" b1="1.0699999999999998" g2="0.0" b2="1.0699999999999998" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B16" connectableBus2="B16" voltageLevelId2="VL16"/>
    <iidm:line id="L-12-117-1 " r="3.29E-4" x="0.0014000000000000002" g1="0.0" b1="1.79" g2="0.0" b2="1.79" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B117" connectableBus2="B117" voltageLevelId2="VL117"/>
    <iidm:line id="L-13-15-1 " r="7.44E-4" x="0.002444" g1="0.0" b1="3.134" g2="0.0" b2="3.134" bus1="B13" connectableBus1="B13" voltageLevelId1="VL13" bus2="B15" connectableBus2="B15" voltageLevelId2="VL15"/>
    <iidm:line id="L-14-15-1 " r="5.949999999999999E-4" x="0.0019500000000000001" g1="0.0" b1="2.5100000000000002" g2="0.0" b2="2.5100000000000002" bus1="B14" connectableBus1="B14" voltageLevelId1="VL14" bus2="B15" connectableBus2="B15" voltageLevelId2="VL15"/>
    <iidm:line id="L-15-17-1 " r="1.32E-4" x="4.3700000000000005E-4" g1="0.0" b1="2.22" g2="0.0" b2="2.22" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    <iidm:line id="L-15-19-1 " r="1.2E-4" x="3.94E-4" g1="0.0" b1="0.505" g2="0.0" b2="0.505" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B19" connectableBus2="B19" voltageLevelId2="VL19"/>
    <iidm:line id="L-15-33-1 " r="3.7999999999999997E-4" x="0.0012439999999999999" g1="0.0" b1="1.5970000000000002" g2="0.0" b2="1.5970000000000002" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B33" connectableBus2="B33" voltageLevelId2="VL33"/>
    <iidm:line id="L-16-17-1 " r="4.5400000000000003E-4" x="0.001801" g1="0.0" b1="2.33" g2="0.0" b2="2.33" bus1="B16" connectableBus1="B16" voltageLevelId1="VL16" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    <iidm:line id="L-17-18-1 " r="1.23E-4" x="5.05E-4" g1="0.0" b1="0.649" g2="0.0" b2="0.649" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B18" connectableBus2="B18" voltageLevelId2="VL18"/>
    <iidm:line id="L-17-31-1 " r="4.74E-4" x="0.001563" g1="0.0" b1="1.9949999999999999" g2="0.0" b2="1.9949999999999999" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B31" connectableBus2="B31" voltageLevelId2="VL31"/>
    <iidm:line id="L-17-113-1 " r="9.13E-5" x="3.01E-4" g1="0.0" b1="0.384" g2="0.0" b2="0.384" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B113" connectableBus2="B113" voltageLevelId2="VL113"/>
    <iidm:line id="L-18-19-1 " r="1.1190000000000001E-4" x="4.93E-4" g1="0.0" b1="0.571" g2="0.0" b2="0.571" bus1="B18" connectableBus1="B18" voltageLevelId1="VL18" bus2="B19" connectableBus2="B19" voltageLevelId2="VL19"/>
    <iidm:line id="L-19-20-1 " r="2.52E-4" x="0.00117" g1="0.0" b1="1.49" g2="0.0" b2="1.49" bus1="B19" connectableBus1="B19" voltageLevelId1="VL19" bus2="B20" connectableBus2="B20" voltageLevelId2="VL20"/>
    <iidm:line id="L-19-34-1 " r="7.520000000000001E-4" x="0.00247" g1="0.0" b1="3.16" g2="0.0" b2="3.16" bus1="B19" connectableBus1="B19" voltageLevelId1="VL19" bus2="B34" connectableBus2="B34" voltageLevelId2="VL34"/>
    <iidm:line id="L-20-21-1 " r="1.83E-4" x="8.49E-4" g1="0.0" b1="1.08" g2="0.0" b2="1.08" bus1="B20" connectableBus1="B20" voltageLevelId1="VL20" bus2="B21" connectableBus2="B21" voltageLevelId2="VL21"/>
    <iidm:line id="L-21-22-1 " r="2.0899999999999998E-4" x="9.7E-4" g1="0.0" b1="1.23" g2="0.0" b2="1.23" bus1="B21" connectableBus1="B21" voltageLevelId1="VL21" bus2="B22" connectableBus2="B22" voltageLevelId2="VL22"/>
    <iidm:line id="L-22-23-1 " r="3.42E-4" x="0.00159" g1="0.0" b1="2.02" g2="0.0" b2="2.02" bus1="B22" connectableBus1="B22" voltageLevelId1="VL22" bus2="B23" connectableBus2="B23" voltageLevelId2="VL23"/>
    <iidm:line id="L-23-24-1 " r="1.35E-4" x="4.92E-4" g1="0.0" b1="2.4899999999999998" g2="0.0" b2="2.4899999999999998" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B24" connectableBus2="B24" voltageLevelId2="VL24"/>
    <iidm:line id="L-23-25-1 " r="1.56E-4" x="8.0E-4" g1="0.0" b1="4.32" g2="0.0" b2="4.32" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B25" connectableBus2="B25" voltageLevelId2="VL25"/>
    <iidm:line id="L-23-32-1 " r="3.17E-4" x="0.001153" g1="0.0" b1="5.865" g2="0.0" b2="5.865" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L-24-70-1 " r="2.2100000000000002E-5" x="0.004115" g1="0.0" b1="5.099" g2="0.0" b2="5.099" bus1="B24" connectableBus1="B24" voltageLevelId1="VL24" bus2="B70" connectableBus2="B70" voltageLevelId2="VL70"/>
    <iidm:line id="L-24-72-1 " r="4.8800000000000004E-4" x="0.00196" g1="0.0" b1="2.44" g2="0.0" b2="2.44" bus1="B24" connectableBus1="B24" voltageLevelId1="VL24" bus2="B72" connectableBus2="B72" voltageLevelId2="VL72"/>
    <iidm:line id="L-25-27-1 " r="3.1800000000000003E-4" x="0.0016300000000000002" g1="0.0" b1="8.82" g2="0.0" b2="8.82" bus1="B25" connectableBus1="B25" voltageLevelId1="VL25" bus2="B27" connectableBus2="B27" voltageLevelId2="VL27"/>
    <iidm:line id="L-26-30-1 " r="7.99E-5" x="8.6E-4" g1="0.0" b1="45.4" g2="0.0" b2="45.4" bus1="B26" connectableBus1="B26" voltageLevelId1="VL26" bus2="B30" connectableBus2="B30" voltageLevelId2="VL30"/>
    <iidm:line id="L-27-28-1 " r="1.9130000000000001E-4" x="8.550000000000001E-4" g1="0.0" b1="1.08" g2="0.0" b2="1.08" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B28" connectableBus2="B28" voltageLevelId2="VL28"/>
    <iidm:line id="L-27-32-1 " r="2.29E-4" x="7.55E-4" g1="0.0" b1="0.963" g2="0.0" b2="0.963" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L-27-115-1 " r="1.64E-4" x="7.41E-4" g1="0.0" b1="0.9860000000000001" g2="0.0" b2="0.9860000000000001" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B115" connectableBus2="B115" voltageLevelId2="VL115"/>
    <iidm:line id="L-28-29-1 " r="2.37E-4" x="9.429999999999999E-4" g1="0.0" b1="1.1900000000000002" g2="0.0" b2="1.1900000000000002" bus1="B28" connectableBus1="B28" voltageLevelId1="VL28" bus2="B29" connectableBus2="B29" voltageLevelId2="VL29"/>
    <iidm:line id="L-29-31-1 " r="1.0800000000000001E-4" x="3.3099999999999997E-4" g1="0.0" b1="0.415" g2="0.0" b2="0.415" bus1="B29" connectableBus1="B29" voltageLevelId1="VL29" bus2="B31" connectableBus2="B31" voltageLevelId2="VL31"/>
    <iidm:line id="L-30-38-1 " r="4.64E-5" x="5.4E-4" g1="0.0" b1="21.099999999999998" g2="0.0" b2="21.099999999999998" bus1="B30" connectableBus1="B30" voltageLevelId1="VL30" bus2="B38" connectableBus2="B38" voltageLevelId2="VL38"/>
    <iidm:line id="L-31-32-1 " r="2.98E-4" x="9.85E-4" g1="0.0" b1="1.2550000000000001" g2="0.0" b2="1.2550000000000001" bus1="B31" connectableBus1="B31" voltageLevelId1="VL31" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L-32-113-1 " r="6.15E-4" x="0.00203" g1="0.0" b1="2.59" g2="0.0" b2="2.59" bus1="B32" connectableBus1="B32" voltageLevelId1="VL32" bus2="B113" connectableBus2="B113" voltageLevelId2="VL113"/>
    <iidm:line id="L-32-114-1 " r="1.35E-4" x="6.12E-4" g1="0.0" b1="0.814" g2="0.0" b2="0.814" bus1="B32" connectableBus1="B32" voltageLevelId1="VL32" bus2="B114" connectableBus2="B114" voltageLevelId2="VL114"/>
    <iidm:line id="L-33-37-1 " r="4.15E-4" x="0.0014199999999999998" g1="0.0" b1="1.83" g2="0.0" b2="1.83" bus1="B33" connectableBus1="B33" voltageLevelId1="VL33" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L-34-36-1 " r="8.71E-5" x="2.68E-4" g1="0.0" b1="0.28400000000000003" g2="0.0" b2="0.28400000000000003" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B36" connectableBus2="B36" voltageLevelId2="VL36"/>
    <iidm:line id="L-34-37-1 " r="2.5600000000000002E-5" x="9.400000000000001E-5" g1="0.0" b1="0.492" g2="0.0" b2="0.492" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L-34-43-1 " r="4.13E-4" x="0.001681" g1="0.0" b1="2.113" g2="0.0" b2="2.113" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B43" connectableBus2="B43" voltageLevelId2="VL43"/>
    <iidm:line id="L-35-36-1 " r="2.24E-5" x="1.0200000000000001E-4" g1="0.0" b1="0.134" g2="0.0" b2="0.134" bus1="B35" connectableBus1="B35" voltageLevelId1="VL35" bus2="B36" connectableBus2="B36" voltageLevelId2="VL36"/>
    <iidm:line id="L-35-37-1 " r="1.0999999999999999E-4" x="4.97E-4" g1="0.0" b1="0.659" g2="0.0" b2="0.659" bus1="B35" connectableBus1="B35" voltageLevelId1="VL35" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L-37-39-1 " r="3.2099999999999994E-4" x="0.00106" g1="0.0" b1="1.35" g2="0.0" b2="1.35" bus1="B37" connectableBus1="B37" voltageLevelId1="VL37" bus2="B39" connectableBus2="B39" voltageLevelId2="VL39"/>
    <iidm:line id="L-37-40-1 " r="5.93E-4" x="0.00168" g1="0.0" b1="2.1" g2="0.0" b2="2.1" bus1="B37" connectableBus1="B37" voltageLevelId1="VL37" bus2="B40" connectableBus2="B40" voltageLevelId2="VL40"/>
    <iidm:line id="L-38-65-1 " r="9.010000000000001E-5" x="9.86E-4" g1="0.0" b1="52.300000000000004" g2="0.0" b2="52.300000000000004" bus1="B38" connectableBus1="B38" voltageLevelId1="VL38" bus2="B65" connectableBus2="B65" voltageLevelId2="VL65"/>
    <iidm:line id="L-39-40-1 " r="1.84E-4" x="6.05E-4" g1="0.0" b1="0.776" g2="0.0" b2="0.776" bus1="B39" connectableBus1="B39" voltageLevelId1="VL39" bus2="B40" connectableBus2="B40" voltageLevelId2="VL40"/>
    <iidm:line id="L-40-41-1 " r="1.45E-4" x="4.87E-4" g1="0.0" b1="0.611" g2="0.0" b2="0.611" bus1="B40" connectableBus1="B40" voltageLevelId1="VL40" bus2="B41" connectableBus2="B41" voltageLevelId2="VL41"/>
    <iidm:line id="L-40-42-1 " r="5.55E-4" x="0.00183" g1="0.0" b1="2.33" g2="0.0" b2="2.33" bus1="B40" connectableBus1="B40" voltageLevelId1="VL40" bus2="B42" connectableBus2="B42" voltageLevelId2="VL42"/>
    <iidm:line id="L-41-42-1 " r="4.1E-4" x="0.00135" g1="0.0" b1="1.72" g2="0.0" b2="1.72" bus1="B41" connectableBus1="B41" voltageLevelId1="VL41" bus2="B42" connectableBus2="B42" voltageLevelId2="VL42"/>
    <iidm:line id="L-42-49-1 " r="7.149999999999999E-4" x="0.0032300000000000002" g1="0.0" b1="4.3" g2="0.0" b2="4.3" bus1="B42" connectableBus1="B42" voltageLevelId1="VL42" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L-42-49-1 #0" r="7.149999999999999E-4" x="0.0032300000000000002" g1="0.0" b1="4.3" g2="0.0" b2="4.3" bus1="B42" connectableBus1="B42" voltageLevelId1="VL42" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L-43-44-1 " r="6.08E-4" x="0.002454" g1="0.0" b1="3.034" g2="0.0" b2="3.034" bus1="B43" connectableBus1="B43" voltageLevelId1="VL43" bus2="B44" connectableBus2="B44" voltageLevelId2="VL44"/>
    <iidm:line id="L-44-45-1 " r="2.24E-4" x="9.01E-4" g1="0.0" b1="1.1199999999999999" g2="0.0" b2="1.1199999999999999" bus1="B44" connectableBus1="B44" voltageLevelId1="VL44" bus2="B45" connectableBus2="B45" voltageLevelId2="VL45"/>
    <iidm:line id="L-45-46-1 " r="4.0E-4" x="0.001356" g1="0.0" b1="1.66" g2="0.0" b2="1.66" bus1="B45" connectableBus1="B45" voltageLevelId1="VL45" bus2="B46" connectableBus2="B46" voltageLevelId2="VL46"/>
    <iidm:line id="L-45-49-1 " r="6.84E-4" x="0.0018599999999999999" g1="0.0" b1="2.22" g2="0.0" b2="2.22" bus1="B45" connectableBus1="B45" voltageLevelId1="VL45" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L-46-47-1 " r="3.7999999999999997E-4" x="0.00127" g1="0.0" b1="1.58" g2="0.0" b2="1.58" bus1="B46" connectableBus1="B46" voltageLevelId1="VL46" bus2="B47" connectableBus2="B47" voltageLevelId2="VL47"/>
    <iidm:line id="L-46-48-1 " r="6.01E-4" x="0.00189" g1="0.0" b1="2.36" g2="0.0" b2="2.36" bus1="B46" connectableBus1="B46" voltageLevelId1="VL46" bus2="B48" connectableBus2="B48" voltageLevelId2="VL48"/>
    <iidm:line id="L-47-49-1 " r="1.9099999999999998E-4" x="6.25E-4" g1="0.0" b1="0.8019999999999999" g2="0.0" b2="0.8019999999999999" bus1="B47" connectableBus1="B47" voltageLevelId1="VL47" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L-47-69-1 " r="8.44E-4" x="0.002778" g1="0.0" b1="3.546" g2="0.0" b2="3.546" bus1="B47" connectableBus1="B47" voltageLevelId1="VL47" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
    <iidm:line id="L-48-49-1 " r="1.79E-4" x="5.05E-4" g1="0.0" b1="0.629" g2="0.0" b2="0.629" bus1="B48" connectableBus1="B48" voltageLevelId1="VL48" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L-49-50-1 " r="2.6700000000000004E-4" x="7.520000000000001E-4" g1="0.0" b1="0.9369999999999999" g2="0.0" b2="0.9369999999999999" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B50" connectableBus2="B50" voltageLevelId2="VL50"/>
    <iidm:line id="L-49-51-1 " r="4.86E-4" x="0.0013700000000000001" g1="0.0" b1="1.71" g2="0.0" b2="1.71" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B51" connectableBus2="B51" voltageLevelId2="VL51"/>
    <iidm:line id="L-49-54-1 " r="7.3E-4" x="0.0028899999999999998" g1="0.0" b1="3.6900000000000004" g2="0.0" b2="3.6900000000000004" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L-49-54-1 #0" r="8.690000000000001E-4" x="0.00291" g1="0.0" b1="3.65" g2="0.0" b2="3.65" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L-49-66-1 " r="1.7999999999999998E-4" x="9.19E-4" g1="0.0" b1="1.24" g2="0.0" b2="1.24" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L-49-66-1 #0" r="1.7999999999999998E-4" x="9.19E-4" g1="0.0" b1="1.24" g2="0.0" b2="1.24" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L-49-69-1 " r="9.85E-4" x="0.0032400000000000003" g1="0.0" b1="4.14" g2="0.0" b2="4.14" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
    <iidm:line id="L-50-57-1 " r="4.74E-4" x="0.00134" g1="0.0" b1="1.66" g2="0.0" b2="1.66" bus1="B50" connectableBus1="B50" voltageLevelId1="VL50" bus2="B57" connectableBus2="B57" voltageLevelId2="VL57"/>
    <iidm:line id="L-51-52-1 " r="2.0299999999999997E-4" x="5.88E-4" g1="0.0" b1="0.698" g2="0.0" b2="0.698" bus1="B51" connectableBus1="B51" voltageLevelId1="VL51" bus2="B52" connectableBus2="B52" voltageLevelId2="VL52"/>
    <iidm:line id="L-51-58-1 " r="2.5499999999999996E-4" x="7.19E-4" g1="0.0" b1="0.894" g2="0.0" b2="0.894" bus1="B51" connectableBus1="B51" voltageLevelId1="VL51" bus2="B58" connectableBus2="B58" voltageLevelId2="VL58"/>
    <iidm:line id="L-52-53-1 " r="4.0500000000000003E-4" x="0.0016350000000000002" g1="0.0" b1="2.029" g2="0.0" b2="2.029" bus1="B52" connectableBus1="B52" voltageLevelId1="VL52" bus2="B53" connectableBus2="B53" voltageLevelId2="VL53"/>
    <iidm:line id="L-53-54-1 " r="2.63E-4" x="0.00122" g1="0.0" b1="1.55" g2="0.0" b2="1.55" bus1="B53" connectableBus1="B53" voltageLevelId1="VL53" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L-54-55-1 " r="1.69E-4" x="7.07E-4" g1="0.0" b1="1.01" g2="0.0" b2="1.01" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B55" connectableBus2="B55" voltageLevelId2="VL55"/>
    <iidm:line id="L-54-56-1 " r="2.7499999999999998E-5" x="9.549999999999999E-5" g1="0.0" b1="0.366" g2="0.0" b2="0.366" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B56" connectableBus2="B56" voltageLevelId2="VL56"/>
    <iidm:line id="L-54-59-1 " r="5.03E-4" x="0.002293" g1="0.0" b1="2.9899999999999998" g2="0.0" b2="2.9899999999999998" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L-55-56-1 " r="4.88E-5" x="1.51E-4" g1="0.0" b1="0.187" g2="0.0" b2="0.187" bus1="B55" connectableBus1="B55" voltageLevelId1="VL55" bus2="B56" connectableBus2="B56" voltageLevelId2="VL56"/>
    <iidm:line id="L-55-59-1 " r="4.739E-4" x="0.0021579999999999998" g1="0.0" b1="2.823" g2="0.0" b2="2.823" bus1="B55" connectableBus1="B55" voltageLevelId1="VL55" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L-56-57-1 " r="3.43E-4" x="9.660000000000001E-4" g1="0.0" b1="1.21" g2="0.0" b2="1.21" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B57" connectableBus2="B57" voltageLevelId2="VL57"/>
    <iidm:line id="L-56-58-1 " r="3.43E-4" x="9.660000000000001E-4" g1="0.0" b1="1.21" g2="0.0" b2="1.21" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B58" connectableBus2="B58" voltageLevelId2="VL58"/>
    <iidm:line id="L-56-59-1 " r="8.25E-4" x="0.00251" g1="0.0" b1="2.8449999999999998" g2="0.0" b2="2.8449999999999998" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L-56-59-1 #0" r="8.03E-4" x="0.0023899999999999998" g1="0.0" b1="2.68" g2="0.0" b2="2.68" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L-59-60-1 " r="3.17E-4" x="0.00145" g1="0.0" b1="1.8800000000000001" g2="0.0" b2="1.8800000000000001" bus1="B59" connectableBus1="B59" voltageLevelId1="VL59" bus2="B60" connectableBus2="B60" voltageLevelId2="VL60"/>
    <iidm:line id="L-59-61-1 " r="3.28E-4" x="0.0015" g1="0.0" b1="1.94" g2="0.0" b2="1.94" bus1="B59" connectableBus1="B59" voltageLevelId1="VL59" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    <iidm:line id="L-60-61-1 " r="2.64E-5" x="1.35E-4" g1="0.0" b1="0.728" g2="0.0" b2="0.728" bus1="B60" connectableBus1="B60" voltageLevelId1="VL60" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    <iidm:line id="L-60-62-1 " r="1.23E-4" x="5.61E-4" g1="0.0" b1="0.734" g2="0.0" b2="0.734" bus1="B60" connectableBus1="B60" voltageLevelId1="VL60" bus2="B62" connectableBus2="B62" voltageLevelId2="VL62"/>
    <iidm:line id="L-61-62-1 " r="8.240000000000001E-5" x="3.7600000000000003E-4" g1="0.0" b1="0.49" g2="0.0" b2="0.49" bus1="B61" connectableBus1="B61" voltageLevelId1="VL61" bus2="B62" connectableBus2="B62" voltageLevelId2="VL62"/>
    <iidm:line id="L-62-66-1 " r="4.82E-4" x="0.00218" g1="0.0" b1="2.8899999999999997" g2="0.0" b2="2.8899999999999997" bus1="B62" connectableBus1="B62" voltageLevelId1="VL62" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L-62-67-1 " r="2.58E-4" x="0.00117" g1="0.0" b1="1.55" g2="0.0" b2="1.55" bus1="B62" connectableBus1="B62" voltageLevelId1="VL62" bus2="B67" connectableBus2="B67" voltageLevelId2="VL67"/>
    <iidm:line id="L-63-64-1 " r="1.7199999999999998E-5" x="2.0E-4" g1="0.0" b1="10.8" g2="0.0" b2="10.8" bus1="B63" connectableBus1="B63" voltageLevelId1="VL63" bus2="B64" connectableBus2="B64" voltageLevelId2="VL64"/>
    <iidm:line id="L-64-65-1 " r="2.69E-5" x="3.02E-4" g1="0.0" b1="19.0" g2="0.0" b2="19.0" bus1="B64" connectableBus1="B64" voltageLevelId1="VL64" bus2="B65" connectableBus2="B65" voltageLevelId2="VL65"/>
    <iidm:line id="L-65-68-1 " r="1.38E-5" x="1.6E-4" g1="0.0" b1="31.900000000000002" g2="0.0" b2="31.900000000000002" bus1="B65" connectableBus1="B65" voltageLevelId1="VL65" bus2="B68" connectableBus2="B68" voltageLevelId2="VL68"/>
    <iidm:line id="L-66-67-1 " r="2.24E-4" x="0.001015" g1="0.0" b1="1.341" g2="0.0" b2="1.341" bus1="B66" connectableBus1="B66" voltageLevelId1="VL66" bus2="B67" connectableBus2="B67" voltageLevelId2="VL67"/>
    <iidm:line id="L-68-81-1 " r="1.7500000000000002E-5" x="2.02E-4" g1="0.0" b1="40.400000000000006" g2="0.0" b2="40.400000000000006" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B81" connectableBus2="B81" voltageLevelId2="VL81"/>
    <iidm:line id="L-68-116-1 " r="3.4E-6" x="4.0499999999999995E-5" g1="0.0" b1="8.200000000000001" g2="0.0" b2="8.200000000000001" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B116" connectableBus2="B116" voltageLevelId2="VL116"/>
    <iidm:line id="L-69-70-1 " r="3.0E-4" x="0.00127" g1="0.0" b1="6.1" g2="0.0" b2="6.1" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B70" connectableBus2="B70" voltageLevelId2="VL70"/>
    <iidm:line id="L-69-75-1 " r="4.0500000000000003E-4" x="0.00122" g1="0.0" b1="6.2" g2="0.0" b2="6.2" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L-69-77-1 " r="3.0900000000000003E-4" x="0.00101" g1="0.0" b1="5.19" g2="0.0" b2="5.19" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L-70-71-1 " r="8.82E-5" x="3.5499999999999996E-4" g1="0.0" b1="0.439" g2="0.0" b2="0.439" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B71" connectableBus2="B71" voltageLevelId2="VL71"/>
    <iidm:line id="L-70-74-1 " r="4.01E-4" x="0.001323" g1="0.0" b1="1.6840000000000002" g2="0.0" b2="1.6840000000000002" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B74" connectableBus2="B74" voltageLevelId2="VL74"/>
    <iidm:line id="L-70-75-1 " r="4.28E-4" x="0.0014099999999999998" g1="0.0" b1="1.7999999999999998" g2="0.0" b2="1.7999999999999998" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L-71-72-1 " r="4.46E-4" x="0.0018" g1="0.0" b1="2.222" g2="0.0" b2="2.222" bus1="B71" connectableBus1="B71" voltageLevelId1="VL71" bus2="B72" connectableBus2="B72" voltageLevelId2="VL72"/>
    <iidm:line id="L-71-73-1 " r="8.659999999999999E-5" x="4.5400000000000003E-4" g1="0.0" b1="0.5890000000000001" g2="0.0" b2="0.5890000000000001" bus1="B71" connectableBus1="B71" voltageLevelId1="VL71" bus2="B73" connectableBus2="B73" voltageLevelId2="VL73"/>
    <iidm:line id="L-74-75-1 " r="1.23E-4" x="4.0599999999999995E-4" g1="0.0" b1="0.517" g2="0.0" b2="0.517" bus1="B74" connectableBus1="B74" voltageLevelId1="VL74" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L-75-77-1 " r="6.01E-4" x="0.001999" g1="0.0" b1="2.489" g2="0.0" b2="2.489" bus1="B75" connectableBus1="B75" voltageLevelId1="VL75" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L-75-118-1 " r="1.45E-4" x="4.81E-4" g1="0.0" b1="0.599" g2="0.0" b2="0.599" bus1="B75" connectableBus1="B75" voltageLevelId1="VL75" bus2="B118" connectableBus2="B118" voltageLevelId2="VL118"/>
    <iidm:line id="L-76-77-1 " r="4.44E-4" x="0.00148" g1="0.0" b1="1.8399999999999999" g2="0.0" b2="1.8399999999999999" bus1="B76" connectableBus1="B76" voltageLevelId1="VL76" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L-76-118-1 " r="1.64E-4" x="5.44E-4" g1="0.0" b1="0.6779999999999999" g2="0.0" b2="0.6779999999999999" bus1="B76" connectableBus1="B76" voltageLevelId1="VL76" bus2="B118" connectableBus2="B118" voltageLevelId2="VL118"/>
    <iidm:line id="L-77-78-1 " r="3.76E-5" x="1.24E-4" g1="0.0" b1="0.632" g2="0.0" b2="0.632" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B78" connectableBus2="B78" voltageLevelId2="VL78"/>
    <iidm:line id="L-77-80-1 " r="1.7E-4" x="4.85E-4" g1="0.0" b1="2.36" g2="0.0" b2="2.36" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L-77-80-1 #0" r="2.94E-4" x="0.00105" g1="0.0" b1="1.1400000000000001" g2="0.0" b2="1.1400000000000001" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L-77-82-1 " r="2.98E-4" x="8.53E-4" g1="0.0" b1="4.087" g2="0.0" b2="4.087" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B82" connectableBus2="B82" voltageLevelId2="VL82"/>
    <iidm:line id="L-78-79-1 " r="5.46E-5" x="2.4400000000000002E-4" g1="0.0" b1="0.32399999999999995" g2="0.0" b2="0.32399999999999995" bus1="B78" connectableBus1="B78" voltageLevelId1="VL78" bus2="B79" connectableBus2="B79" voltageLevelId2="VL79"/>
    <iidm:line id="L-79-80-1 " r="1.56E-4" x="7.040000000000001E-4" g1="0.0" b1="0.935" g2="0.0" b2="0.935" bus1="B79" connectableBus1="B79" voltageLevelId1="VL79" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L-80-96-1 " r="3.56E-4" x="0.00182" g1="0.0" b1="2.4699999999999998" g2="0.0" b2="2.4699999999999998" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L-80-97-1 " r="1.83E-4" x="9.339999999999999E-4" g1="0.0" b1="1.27" g2="0.0" b2="1.27" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B97" connectableBus2="B97" voltageLevelId2="VL97"/>
    <iidm:line id="L-80-98-1 " r="2.38E-4" x="0.00108" g1="0.0" b1="1.43" g2="0.0" b2="1.43" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B98" connectableBus2="B98" voltageLevelId2="VL98"/>
    <iidm:line id="L-80-99-1 " r="4.5400000000000003E-4" x="0.0020599999999999998" g1="0.0" b1="2.73" g2="0.0" b2="2.73" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B99" connectableBus2="B99" voltageLevelId2="VL99"/>
    <iidm:line id="L-82-83-1 " r="1.12E-4" x="3.665E-4" g1="0.0" b1="1.8980000000000001" g2="0.0" b2="1.8980000000000001" bus1="B82" connectableBus1="B82" voltageLevelId1="VL82" bus2="B83" connectableBus2="B83" voltageLevelId2="VL83"/>
    <iidm:line id="L-82-96-1 " r="1.6199999999999998E-4" x="5.3E-4" g1="0.0" b1="2.7199999999999998" g2="0.0" b2="2.7199999999999998" bus1="B82" connectableBus1="B82" voltageLevelId1="VL82" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L-83-84-1 " r="6.25E-4" x="0.00132" g1="0.0" b1="1.29" g2="0.0" b2="1.29" bus1="B83" connectableBus1="B83" voltageLevelId1="VL83" bus2="B84" connectableBus2="B84" voltageLevelId2="VL84"/>
    <iidm:line id="L-83-85-1 " r="4.3E-4" x="0.00148" g1="0.0" b1="1.7399999999999998" g2="0.0" b2="1.7399999999999998" bus1="B83" connectableBus1="B83" voltageLevelId1="VL83" bus2="B85" connectableBus2="B85" voltageLevelId2="VL85"/>
    <iidm:line id="L-84-85-1 " r="3.02E-4" x="6.410000000000001E-4" g1="0.0" b1="0.617" g2="0.0" b2="0.617" bus1="B84" connectableBus1="B84" voltageLevelId1="VL84" bus2="B85" connectableBus2="B85" voltageLevelId2="VL85"/>
    <iidm:line id="L-85-86-1 " r="3.5000000000000005E-4" x="0.00123" g1="0.0" b1="1.38" g2="0.0" b2="1.38" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B86" connectableBus2="B86" voltageLevelId2="VL86"/>
    <iidm:line id="L-85-88-1 " r="2.0E-4" x="0.0010199999999999999" g1="0.0" b1="1.38" g2="0.0" b2="1.38" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B88" connectableBus2="B88" voltageLevelId2="VL88"/>
    <iidm:line id="L-85-89-1 " r="2.39E-4" x="0.0017299999999999998" g1="0.0" b1="2.35" g2="0.0" b2="2.35" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B89" connectableBus2="B89" voltageLevelId2="VL89"/>
    <iidm:line id="L-86-87-1 " r="2.828E-4" x="0.002074" g1="0.0" b1="2.225" g2="0.0" b2="2.225" bus1="B86" connectableBus1="B86" voltageLevelId1="VL86" bus2="B87" connectableBus2="B87" voltageLevelId2="VL87"/>
    <iidm:line id="L-88-89-1 " r="1.39E-4" x="7.12E-4" g1="0.0" b1="0.967" g2="0.0" b2="0.967" bus1="B88" connectableBus1="B88" voltageLevelId1="VL88" bus2="B89" connectableBus2="B89" voltageLevelId2="VL89"/>
    <iidm:line id="L-89-90-1 " r="5.18E-4" x="0.00188" g1="0.0" b1="2.64" g2="0.0" b2="2.64" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B90" connectableBus2="B90" voltageLevelId2="VL90"/>
    <iidm:line id="L-89-90-1 #0" r="2.38E-4" x="9.97E-4" g1="0.0" b1="5.3" g2="0.0" b2="5.3" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B90" connectableBus2="B90" voltageLevelId2="VL90"/>
    <iidm:line id="L-89-92-1 " r="9.900000000000001E-5" x="5.05E-4" g1="0.0" b1="2.74" g2="0.0" b2="2.74" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L-89-92-1 #0" r="3.93E-4" x="0.001581" g1="0.0" b1="2.07" g2="0.0" b2="2.07" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L-90-91-1 " r="2.54E-4" x="8.359999999999999E-4" g1="0.0" b1="1.0699999999999998" g2="0.0" b2="1.0699999999999998" bus1="B90" connectableBus1="B90" voltageLevelId1="VL90" bus2="B91" connectableBus2="B91" voltageLevelId2="VL91"/>
    <iidm:line id="L-91-92-1 " r="3.87E-4" x="0.0012720000000000001" g1="0.0" b1="1.6340000000000001" g2="0.0" b2="1.6340000000000001" bus1="B91" connectableBus1="B91" voltageLevelId1="VL91" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L-92-93-1 " r="2.58E-4" x="8.48E-4" g1="0.0" b1="1.09" g2="0.0" b2="1.09" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B93" connectableBus2="B93" voltageLevelId2="VL93"/>
    <iidm:line id="L-92-94-1 " r="4.81E-4" x="0.00158" g1="0.0" b1="2.03" g2="0.0" b2="2.03" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B94" connectableBus2="B94" voltageLevelId2="VL94"/>
    <iidm:line id="L-92-100-1 " r="6.479999999999999E-4" x="0.00295" g1="0.0" b1="2.36" g2="0.0" b2="2.36" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L-92-102-1 " r="1.23E-4" x="5.59E-4" g1="0.0" b1="0.732" g2="0.0" b2="0.732" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B102" connectableBus2="B102" voltageLevelId2="VL102"/>
    <iidm:line id="L-93-94-1 " r="2.23E-4" x="7.32E-4" g1="0.0" b1="0.938" g2="0.0" b2="0.938" bus1="B93" connectableBus1="B93" voltageLevelId1="VL93" bus2="B94" connectableBus2="B94" voltageLevelId2="VL94"/>
    <iidm:line id="L-94-95-1 " r="1.32E-4" x="4.3400000000000003E-4" g1="0.0" b1="0.555" g2="0.0" b2="0.555" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B95" connectableBus2="B95" voltageLevelId2="VL95"/>
    <iidm:line id="L-94-96-1 " r="2.69E-4" x="8.690000000000001E-4" g1="0.0" b1="1.15" g2="0.0" b2="1.15" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L-94-100-1 " r="1.78E-4" x="5.8E-4" g1="0.0" b1="3.02" g2="0.0" b2="3.02" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L-95-96-1 " r="1.71E-4" x="5.47E-4" g1="0.0" b1="0.737" g2="0.0" b2="0.737" bus1="B95" connectableBus1="B95" voltageLevelId1="VL95" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L-96-97-1 " r="1.73E-4" x="8.849999999999999E-4" g1="0.0" b1="1.2" g2="0.0" b2="1.2" bus1="B96" connectableBus1="B96" voltageLevelId1="VL96" bus2="B97" connectableBus2="B97" voltageLevelId2="VL97"/>
    <iidm:line id="L-98-100-1 " r="3.97E-4" x="0.00179" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" bus1="B98" connectableBus1="B98" voltageLevelId1="VL98" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L-99-100-1 " r="1.7999999999999998E-4" x="8.129999999999999E-4" g1="0.0" b1="1.08" g2="0.0" b2="1.08" bus1="B99" connectableBus1="B99" voltageLevelId1="VL99" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L-100-101-1 " r="2.77E-4" x="0.001262" g1="0.0" b1="1.6400000000000001" g2="0.0" b2="1.6400000000000001" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B101" connectableBus2="B101" voltageLevelId2="VL101"/>
    <iidm:line id="L-100-103-1 " r="1.6E-4" x="5.25E-4" g1="0.0" b1="2.68" g2="0.0" b2="2.68" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B103" connectableBus2="B103" voltageLevelId2="VL103"/>
    <iidm:line id="L-100-104-1 " r="4.51E-4" x="0.0020399999999999997" g1="0.0" b1="2.705" g2="0.0" b2="2.705" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B104" connectableBus2="B104" voltageLevelId2="VL104"/>
    <iidm:line id="L-100-106-1 " r="6.05E-4" x="0.00229" g1="0.0" b1="3.1" g2="0.0" b2="3.1" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B106" connectableBus2="B106" voltageLevelId2="VL106"/>
    <iidm:line id="L-101-102-1 " r="2.46E-4" x="0.0011200000000000001" g1="0.0" b1="1.47" g2="0.0" b2="1.47" bus1="B101" connectableBus1="B101" voltageLevelId1="VL101" bus2="B102" connectableBus2="B102" voltageLevelId2="VL102"/>
    <iidm:line id="L-103-104-1 " r="4.6600000000000005E-4" x="0.0015840000000000001" g1="0.0" b1="2.035" g2="0.0" b2="2.035" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B104" connectableBus2="B104" voltageLevelId2="VL104"/>
    <iidm:line id="L-103-105-1 " r="5.35E-4" x="0.0016250000000000001" g1="0.0" b1="2.04" g2="0.0" b2="2.04" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B105" connectableBus2="B105" voltageLevelId2="VL105"/>
    <iidm:line id="L-103-110-1 " r="3.9059999999999995E-4" x="0.001813" g1="0.0" b1="2.305" g2="0.0" b2="2.305" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B110" connectableBus2="B110" voltageLevelId2="VL110"/>
    <iidm:line id="L-104-105-1 " r="9.939999999999999E-5" x="3.78E-4" g1="0.0" b1="0.49300000000000005" g2="0.0" b2="0.49300000000000005" bus1="B104" connectableBus1="B104" voltageLevelId1="VL104" bus2="B105" connectableBus2="B105" voltageLevelId2="VL105"/>
    <iidm:line id="L-105-106-1 " r="1.4000000000000001E-4" x="5.47E-4" g1="0.0" b1="0.717" g2="0.0" b2="0.717" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B106" connectableBus2="B106" voltageLevelId2="VL106"/>
    <iidm:line id="L-105-107-1 " r="5.3E-4" x="0.00183" g1="0.0" b1="2.36" g2="0.0" b2="2.36" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B107" connectableBus2="B107" voltageLevelId2="VL107"/>
    <iidm:line id="L-105-108-1 " r="2.61E-4" x="7.030000000000001E-4" g1="0.0" b1="0.922" g2="0.0" b2="0.922" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B108" connectableBus2="B108" voltageLevelId2="VL108"/>
    <iidm:line id="L-106-107-1 " r="5.3E-4" x="0.00183" g1="0.0" b1="2.36" g2="0.0" b2="2.36" bus1="B106" connectableBus1="B106" voltageLevelId1="VL106" bus2="B107" connectableBus2="B107" voltageLevelId2="VL107"/>
    <iidm:line id="L-108-109-1 " r="1.05E-4" x="2.88E-4" g1="0.0" b1="0.38" g2="0.0" b2="0.38" bus1="B108" connectableBus1="B108" voltageLevelId1="VL108" bus2="B109" connectableBus2="B109" voltageLevelId2="VL109"/>
    <iidm:line id="L-109-110-1 " r="2.78E-4" x="7.620000000000001E-4" g1="0.0" b1="1.01" g2="0.0" b2="1.01" bus1="B109" connectableBus1="B109" voltageLevelId1="VL109" bus2="B110" connectableBus2="B110" voltageLevelId2="VL110"/>
    <iidm:line id="L-110-111-1 " r="2.1999999999999998E-4" x="7.55E-4" g1="0.0" b1="1.0" g2="0.0" b2="1.0" bus1="B110" connectableBus1="B110" voltageLevelId1="VL110" bus2="B111" connectableBus2="B111" voltageLevelId2="VL111"/>
    <iidm:line id="L-110-112-1 " r="2.47E-4" x="6.4E-4" g1="0.0" b1="3.1" g2="0.0" b2="3.1" bus1="B110" connectableBus1="B110" voltageLevelId1="VL110" bus2="B112" connectableBus2="B112" voltageLevelId2="VL112"/>
    <iidm:line id="L-114-115-1 " r="2.3E-5" x="1.04E-4" g1="0.0" b1="0.13799999999999998" g2="0.0" b2="0.13799999999999998" bus1="B114" connectableBus1="B114" voltageLevelId1="VL114" bus2="B115" connectableBus2="B115" voltageLevelId2="VL115"/>
    <iidm:extension id="VL80">
        <slt:slackTerminal id="B80-L1 "/>
    </iidm:extension>
</iidm:network>
